# Modbus Bridge network configuration

Configuration uses one device-list editor. Start with one device, choose its model and slave address, then add devices only as needed.

The editor supports one to 32 device entries, including repeated models. Each entry has its own slave address (1–247) and selection of reviewed register entries. Expand **Register entries** to select individual values. The total must not exceed 32 Modbus Bridge entries; a multi-word float or integer counts as one entry. An empty device selection, duplicate slave address, or excess capacity blocks programming and export of the draft.

The combined TSV assigns unique point numbers while preserving each selected register's address, data type, word order, multiplier and read mode. Existing backup, review, queued programming and readback verification apply to the complete table.

Models are configured by the operator, not discovered from Modbus responses. Successful reads do not establish sensor identity or prove that the selected model is correct. Catalog matching on an imported TSV describes the configuration only. Custom or ambiguous tables are preserved; each slave becomes an editable entry without guessing a model or dropping rows.

On the Devices map, ambiguous entries say **Custom register set, please select device**. Open **View device** and choose **Device type for this session** to interpret a partial/custom register set. This choice is kept in memory for that slave and exact table, and cleared when a different physical Modbus Bridge supplies results. It does not program the Modbus Bridge or change stored readings. Names and native units apply only to entries whose register address, function, encoding, word order, multiplier and read mode match the selected catalog definition. Other values remain numeric with **units unknown**. Read OK, exceptions and stale timestamps describe acquisition; they do not confirm or disprove physical model identity.

To reuse an interpretation after restarting, expand **Custom profiles** on the device page, enter a name, and select **Save custom profile**. The local `Custom-profiles.json` library stores the selected catalog type and complete register definitions, excluding slave addresses and bridge point numbers. A matching saved type is reused automatically on another slave or subsequent launch. **Load custom profile** applies a saved interpretation explicitly; profiles for different register sets are disabled. If matching profiles disagree about the type, select one manually. Saving never overwrites an existing profile name and never programs hardware. This feature saves an interpretation of existing registers; it does not define new register encodings or invent units for unmatched points.

Slave-address edits change the Modbus Bridge's requests, not the physical sensor's address. Set each sensor separately. All devices on the bus must share compatible baud rate, parity and other line settings. The RS-485 line editor applies to the entire bus.

Valid tables are remembered as the selected TSV and can be saved through **File tools**. The editor reconstructs the loaded table when Configuration opens. Incomplete drafts are session-only.

The Devices view shows slave cards to the right of their Modbus Bridge connection. Each card displays the configured model, slave address, a reading preview and last-reading timestamp. **View device** opens only that slave's complete readings, with native units, per-point last-good timestamps and exception state. Model labels describe the configuration; no sensor identification probing is performed. Unapplied drafts cannot relabel a different live table. Local validation uses offline tests for four identical sensors, mixed models, subsets, invalid selections, capacity, imported tables and distinct readouts. A physical four-sensor bus has not been tested on this PC.

Cards follow the configured table order, with a slave-address badge above each device. Register selection remains expanded while editing. A verified table is displayed before the measurement scan finishes; reported errors appear on the corresponding slave card as they arrive. Missing replies are not replaced by zero. Repeated scan errors remain associated with the slave, and successful scans clear the failure count.

The connection badge distinguishes polling or manual communication, ready, and not responding. A global console timeout cannot identify an unresponsive slave unless the bridge supplied point-level evidence. Check power, wiring, slave address and serial settings for a slave reporting no response; an illegal-register exception instead calls for configuration review.

Automatic scan budgeting is enabled by default in Settings. Each phase reserves at least 15 seconds per configured entry plus 30 seconds, using longer reported retry limits when available, capped at one hour. The configured Read All deadline is a minimum in this mode. Disable automatic budgeting to test an exact deadline. These are host-side limits, not a guarantee that the bridge will finish within them. A console timeout pauses automatic polling; Configuration offers **Check recovered console**, which exports the table without running another sensor scan. Programming performs a fresh table check before writing. A failed preflight does not leave the programming lock set; interrupted writes still require recovery and review.

Profile display uses the verified point table and saved register interpretations. Persistent automatic profile selection keyed by the bridge EUI is not implemented. Receiving the table no longer depends on successful sensor reads.

## Confirmed working variants

Configuration shows recorded compatibility beside each device entry. ENL-MOD-32 firmware 3.6 is verified; DPT146 order code B2MBD102A0X has recorded reading evidence. HMD65, ATI F12 and WattNode WND-M1-MB operation through the Modbus Bridge was confirmed on 16 September 2026. ATI F12 **transmitter** hardware **1.01** and software **1.25** are confirmed working. These are transmitter versions, not sensor-module versions. HMD65 and WattNode firmware and hardware revisions remain **not recorded**. The tested register selection was not supplied; this confirmation does not automatically qualify every catalog register bank or all revisions. WattNode firmware 1028 remains a documentation reference, not a tested version.
